Version,
  25.2;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

Timestep,
  4;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockwise,
  World;

Building,
  GoldenFixture,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

RunPeriod,
  AnnualRun,
  1,
  1,
  2024,
  12,
  31,
  2024,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  16.0,
  16.0,
  16.0,
  16.0,
  24.0,
  24.0,
  24.0,
  24.0,
  24.0,
  24.0,
  16.0,
  16.0;

Material,
  Concrete_Heavy,
  MediumRough,
  0.2000,
  1.95,
  2240,
  900,
  0.9,
  0.7,
  0.7;

Material,
  Insul_S_SOUTH,
  Smooth,
  0.0810,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_SOUTH,
  Concrete_Heavy,
  Insul_S_SOUTH,
  Concrete_Heavy;

WindowMaterial:SimpleGlazingSystem,
  Glass_S_SOUTH,
  2.74,
  0.60,
  0.8;

Construction,
  WinConst_S_SOUTH,
  Glass_S_SOUTH;

Material,
  Insul_S_EAST,
  Smooth,
  0.0810,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_EAST,
  Concrete_Heavy,
  Insul_S_EAST,
  Concrete_Heavy;

Material,
  Insul_S_WEST,
  Smooth,
  0.0810,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_WEST,
  Concrete_Heavy,
  Insul_S_WEST,
  Concrete_Heavy;

Material,
  Insul_S_PARTY,
  Smooth,
  0.0293,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_PARTY,
  Concrete_Heavy,
  Insul_S_PARTY,
  Concrete_Heavy;

Material,
  Insul_S_STAIR_N,
  Smooth,
  0.0810,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_STAIR_N,
  Concrete_Heavy,
  Insul_S_STAIR_N,
  Concrete_Heavy;

Material,
  Insul_S_ROOF,
  Smooth,
  0.1339,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_ROOF,
  Concrete_Heavy,
  Insul_S_ROOF,
  Concrete_Heavy;

Material,
  Insul_S_FLOOR,
  Smooth,
  0.0935,
  0.04,
  50,
  800,
  0.9,
  0.7,
  0.7;

Construction,
  Const_S_FLOOR,
  Concrete_Heavy,
  Insul_S_FLOOR,
  Concrete_Heavy;

ScheduleTypeLimits,
  AnyNumber;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  ControlType,
  0,
  4,
  Discrete;

Schedule:Compact,
  AlwaysOn,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  ActivitySch,
  AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  DualZoneControlSch,
  ControlType,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4;

Schedule:Compact,
  DHW_Target_Temp,
  AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  40.0;

Schedule:Compact,
  DHW_Hot_Temp,
  AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  45.0;

Schedule:Compact,
  DHW_Cold_Temp,
  AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  15.0;

Schedule:Compact,
  Sch_Office,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Sch_Res,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  1.0,
  Until: 18:00,
  0.0,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Sch_Rest,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 10:00,
  0.0,
  Until: 14:00,
  1.0,
  Until: 17:00,
  0.2,
  Until: 21:00,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Sch_Lab,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

SizingPeriod:WeatherFileConditionType,
  SummerSizing,
  SummerExtreme,
  SummerDesignDay,
  No,
  No;

SizingPeriod:WeatherFileConditionType,
  WinterSizing,
  WinterExtreme,
  WinterDesignDay,
  No,
  No;

Sizing:Parameters,
  1.25,
  1.15;

Output:Meter,
  Heating:OtherFuel1,
  Hourly;

Zone,
  OFFICE,
  0,
  0,
  0,
  0,
  1,
  1,
  3.0,
  144.00,
  48.00;

Schedule:Compact,
  Op_office,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.5,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 22:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Weekends,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Holidays,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.05,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.05,
  Until: 24:00,
  0.0;

Sizing:Zone,
  OFFICE,
  SupplyAirTemperature,
  14,
  ,
  SupplyAirTemperature,
  40,
  ,
  0.008,
  0.008,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

Fan:SystemModel,
  Fan_for_OFFICE_UH,
  AlwaysOn,
  OFFICE_UH_ReturnIn,
  OFFICE_UH_FanOut,
  autosize,
  Discrete,
  ,
  75,
  0.9,
  1.0,
  ,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.7;

Coil:Heating:Fuel,
  HeatCoil_OFFICE_UH,
  AlwaysOn,
  OtherFuel1,
  0.95,
  autosize,
  OFFICE_UH_FanOut,
  OFFICE_UH_SupplyOut;

ZoneHVAC:UnitHeater,
  OFFICE_UH,
  AlwaysOn,
  OFFICE_UH_ReturnIn,
  OFFICE_UH_SupplyOut,
  Fan:SystemModel,
  Fan_for_OFFICE_UH,
  autosize,
  Coil:Heating:Fuel,
  HeatCoil_OFFICE_UH,
  ,
  No;

Curve:Biquadratic,
  HPACCoolCapFT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  5.249e-06,
  -9.72e-06,
  12.77778,
  23.88889,
  18.0,
  46.11111,
  ,
  ,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Quadratic,
  HPACCoolCapFFF,
  0.8,
  0.2,
  0.0,
  0.5,
  1.5;

Curve:Biquadratic,
  HPACEIRFT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111,
  ,
  ,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Quadratic,
  HPACEIRFFF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  HPACCOOLPLFFPLR,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Cubic,
  HPACHeatCapFT,
  0.758746,
  0.027626,
  0.000148716,
  3.4992e-06,
  -20.0,
  20.0,
  ,
  ,
  Temperature,
  Dimensionless;

Curve:Cubic,
  HPACHeatCapFFF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  HPACHeatEIRFT,
  1.19248,
  -0.0300438,
  0.00103745,
  -2.3328e-05,
  -20.0,
  20.0,
  ,
  ,
  Temperature,
  Dimensionless;

Curve:Quadratic,
  HPACHeatEIRFFF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  HPACPLFFPLR,
  0.85,
  0.15,
  0.0,
  0.0,
  1.0;

OutdoorAir:Mixer,
  OFFICE_WAC_OAMixer,
  OFFICE_WAC_Mixed,
  OFFICE_WAC_OAIn,
  OFFICE_WAC_Relief,
  OFFICE_WAC_ReturnIn;

OutdoorAir:NodeList,
  OFFICE_WAC_OAIn;

Fan:SystemModel,
  Fan_for_OFFICE_WAC,
  AlwaysOn,
  OFFICE_WAC_Mixed,
  OFFICE_WAC_FanOut,
  0.36,
  Discrete,
  ,
  75,
  0.9,
  1.0,
  ,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.7;

Coil:Cooling:DX:SingleSpeed,
  CoolCoil_OFFICE_WAC,
  AlwaysOn,
  7200.0,
  0.75,
  3.3,
  0.36,
  ,
  ,
  OFFICE_WAC_FanOut,
  OFFICE_WAC_SupplyOut,
  HPACCoolCapFT,
  HPACCoolCapFFF,
  HPACEIRFT,
  HPACEIRFFF,
  HPACCOOLPLFFPLR,
  ,
  ,
  ;

ZoneHVAC:WindowAirConditioner,
  OFFICE_WAC,
  AlwaysOn,
  0.36,
  0.0,
  OFFICE_WAC_ReturnIn,
  OFFICE_WAC_SupplyOut,
  OutdoorAir:Mixer,
  OFFICE_WAC_OAMixer,
  Fan:SystemModel,
  Fan_for_OFFICE_WAC,
  Coil:Cooling:DX:SingleSpeed,
  CoolCoil_OFFICE_WAC,
  ,
  BlowThrough,
  ;

Schedule:Compact,
  OFFICE_HeatSch,
  AnyNumber,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,
  16.0,
  Until: 18:00,
  20.0,
  Until: 24:00,
  16.0,
  For: Weekends,
  Until: 08:00,
  16.0,
  Until: 12:00,
  20.0,
  Until: 24:00,
  16.0,
  For: Holidays,
  Until: 08:00,
  16.0,
  Until: 12:00,
  20.0,
  Until: 24:00,
  16.0,
  For: AllOtherDays,
  Until: 08:00,
  16.0,
  Until: 12:00,
  20.0,
  Until: 24:00,
  16.0;

Schedule:Compact,
  OFFICE_CoolSch,
  AnyNumber,
  Through: 4/30,
  For: Weekdays,
  Until: 24:00,
  35.0,
  For: Weekends,
  Until: 24:00,
  35.0,
  For: Holidays,
  Until: 24:00,
  35.0,
  For: AllOtherDays,
  Until: 24:00,
  35.0,
  Through: 10/31,
  For: Weekdays,
  Until: 07:00,
  30.0,
  Until: 18:00,
  26.0,
  Until: 24:00,
  30.0,
  For: Weekends,
  Until: 08:00,
  30.0,
  Until: 12:00,
  26.0,
  Until: 24:00,
  30.0,
  For: Holidays,
  Until: 08:00,
  30.0,
  Until: 12:00,
  26.0,
  Until: 24:00,
  30.0,
  For: AllOtherDays,
  Until: 08:00,
  30.0,
  Until: 12:00,
  26.0,
  Until: 24:00,
  30.0,
  Through: 12/31,
  For: Weekdays,
  Until: 24:00,
  35.0,
  For: Weekends,
  Until: 24:00,
  35.0,
  For: Holidays,
  Until: 24:00,
  35.0,
  For: AllOtherDays,
  Until: 24:00,
  35.0;

ThermostatSetpoint:DualSetpoint,
  OFFICE_DualSetp,
  OFFICE_HeatSch,
  OFFICE_CoolSch;

ZoneControl:Thermostat,
  OFFICE_Thermostat,
  OFFICE,
  DualZoneControlSch,
  ThermostatSetpoint:DualSetpoint,
  OFFICE_DualSetp;

People,
  OFFICE_Ppl,
  OFFICE,
  Op_office,
  People/Area,
  ,
  0.06,
  ,
  ,
  ,
  ActivitySch;

WaterUse:Equipment,
  OFFICE_DHW,
  DHW_Equip,
  4.3478260869565214e-07,
  Op_office,
  DHW_Target_Temp,
  DHW_Hot_Temp,
  DHW_Cold_Temp,
  OFFICE;

Lights,
  OFFICE_Lgt,
  OFFICE,
  Op_office,
  Watts/Area,
  ,
  9;

ElectricEquipment,
  OFFICE_Eqp,
  OFFICE,
  Op_office,
  Watts/Area,
  ,
  12.0;

ZoneInfiltration:DesignFlowRate,
  OFFICE_Inf,
  OFFICE,
  AlwaysOn,
  AirChanges/Hour,
  ,
  ,
  ,
  0.5,
  1.0,
  0.0,
  0.0,
  0.0;

Zone,
  STAIR,
  0,
  0,
  0,
  0,
  1,
  1,
  3.0,
  36.00,
  12.00;

Schedule:Compact,
  Op_auxiliary,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 24:00,
  0.1,
  For: Weekends,
  Until: 24:00,
  0.1,
  For: Holidays,
  Until: 24:00,
  0.1,
  For: AllOtherDays,
  Until: 24:00,
  0.1;

People,
  STAIR_Ppl,
  STAIR,
  Op_auxiliary,
  People/Area,
  ,
  0.02,
  ,
  ,
  ,
  ActivitySch;

WaterUse:Equipment,
  STAIR_DHW,
  DHW_Equip,
  5.555555555555555e-08,
  Op_auxiliary,
  DHW_Target_Temp,
  DHW_Hot_Temp,
  DHW_Cold_Temp,
  STAIR;

Lights,
  STAIR_Lgt,
  STAIR,
  Op_auxiliary,
  Watts/Area,
  ,
  4;

ElectricEquipment,
  STAIR_Eqp,
  STAIR,
  Op_auxiliary,
  Watts/Area,
  ,
  1.0;

ZoneInfiltration:DesignFlowRate,
  STAIR_Inf,
  STAIR,
  AlwaysOn,
  AirChanges/Hour,
  ,
  ,
  ,
  0.5,
  1.0,
  0.0,
  0.0,
  0.0;

Construction:AirBoundary,
  AirBoundary_Const,
  SimpleMixing,
  0.5,
  AlwaysOn;

BuildingSurface:Detailed,
  S_SOUTH,
  Wall,
  Const_S_SOUTH,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0000,
  0.0000,
  3.0000,
  0.0000,
  0.0000,
  0.0000,
  8.0000,
  0.0000,
  0.0000,
  8.0000,
  0.0000,
  3.0000;

FenestrationSurface:Detailed,
  Win_S_SOUTH,
  Window,
  WinConst_S_SOUTH,
  S_SOUTH,
  ,
  Autocalculate,
  ,
  1,
  4,
  1.8091,
  0.0000,
  2.3216,
  1.8091,
  0.0000,
  0.6784,
  6.1909,
  0.0000,
  0.6784,
  6.1909,
  0.0000,
  2.3216;

BuildingSurface:Detailed,
  S_EAST,
  Wall,
  Const_S_EAST,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  8.0000,
  0.0000,
  3.0000,
  8.0000,
  0.0000,
  0.0000,
  8.0000,
  6.0000,
  0.0000,
  8.0000,
  6.0000,
  3.0000;

BuildingSurface:Detailed,
  S_WEST,
  Wall,
  Const_S_WEST,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0000,
  6.0000,
  3.0000,
  0.0000,
  6.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  3.0000;

BuildingSurface:Detailed,
  S_PARTY,
  Wall,
  Const_S_PARTY,
  OFFICE,
  ,
  Surface,
  S_PARTY_mirror,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  8.0000,
  6.0000,
  3.0000,
  8.0000,
  6.0000,
  0.0000,
  0.0000,
  6.0000,
  0.0000,
  0.0000,
  6.0000,
  3.0000;

BuildingSurface:Detailed,
  S_PARTY_mirror,
  Wall,
  Const_S_PARTY,
  STAIR,
  ,
  Surface,
  S_PARTY,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0000,
  6.0000,
  3.0000,
  0.0000,
  6.0000,
  0.0000,
  8.0000,
  6.0000,
  0.0000,
  8.0000,
  6.0000,
  3.0000;

BuildingSurface:Detailed,
  S_STAIR_N,
  Wall,
  Const_S_STAIR_N,
  STAIR,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  8.0000,
  8.0000,
  3.0000,
  8.0000,
  8.0000,
  0.0000,
  0.0000,
  8.0000,
  0.0000,
  0.0000,
  8.0000,
  3.0000;

BuildingSurface:Detailed,
  S_ROOF,
  Roof,
  Const_S_ROOF,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  8.0000,
  0.0000,
  3.0000,
  8.0000,
  6.0000,
  3.0000,
  0.0000,
  6.0000,
  3.0000,
  0.0000,
  0.0000,
  3.0000;

BuildingSurface:Detailed,
  S_FLOOR,
  Floor,
  Const_S_FLOOR,
  OFFICE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  8.0000,
  6.0000,
  0.0000,
  8.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  6.0000,
  0.0000;

NodeList,
  OFFICE_InletNodes,
  OFFICE_UH_SupplyOut,
  OFFICE_WAC_SupplyOut;

NodeList,
  OFFICE_ExhaustNodes,
  OFFICE_UH_ReturnIn,
  OFFICE_WAC_ReturnIn;

ZoneHVAC:EquipmentConnections,
  OFFICE,
  OFFICE_Equip,
  OFFICE_InletNodes,
  OFFICE_ExhaustNodes,
  OFFICE_Node,
  OFFICE_Return;

ZoneHVAC:EquipmentList,
  OFFICE_Equip,
  SequentialLoad,
  ZoneHVAC:UnitHeater,
  OFFICE_UH,
  2,
  1,
  ,
  ,
  ZoneHVAC:WindowAirConditioner,
  OFFICE_WAC,
  1,
  2,
  ,
  ;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Energy,
  Hourly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Energy,
  Hourly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Rate,
  Hourly;

Output:Variable,
  *,
  Facility Total Electric Demand Rate,
  Hourly;

Output:Variable,
  *,
  Lights Electricity Energy,
  Hourly;

Output:Variable,
  *,
  Electric Equipment Electricity Energy,
  Hourly;

Output:Variable,
  *,
  Surface Outside Face Temperature,
  Hourly;

Output:Variable,
  *,
  Surface Outside Face Incident Solar Radiation Rate per Area,
  Hourly;

Output:Variable,
  *,
  AFN Linkage Node 1 to Node 2 Volume Flow Rate,
  Hourly;

Output:Variable,
  *,
  AFN Linkage Node 2 to Node 1 Volume Flow Rate,
  Hourly;

Output:Variable,
  *,
  Water Use Equipment Heating Energy,
  Hourly;

Output:Variable,
  *,
  Zone Mechanical Ventilation Mass Flow Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Heating Energy,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Energy,
  Hourly;

Output:Meter,
  Heating:Electricity,
  Hourly;

Output:Meter,
  Cooling:Electricity,
  Hourly;

Output:Meter,
  Fans:Electricity,
  Hourly;

Output:Variable,
  *,
  AFN Zone Infiltration Air Change Rate,
  Hourly;

Output:Variable,
  *,
  AFN Zone Infiltration Volume,
  Hourly;

Output:Variable,
  *,
  AFN Zone Infiltration Sensible Heat Loss Energy,
  Hourly;

Output:Variable,
  *,
  AFN Zone Infiltration Sensible Heat Gain Energy,
  Hourly;

Output:Variable,
  *,
  AFN Zone Ventilation Air Change Rate,
  Hourly;

Output:Variable,
  *,
  AFN Zone Mixing Volume,
  Hourly;

Output:Variable,
  *,
  Zone Infiltration Standard Density Volume,
  Hourly;

Output:Variable,
  *,
  Zone Infiltration Sensible Heat Loss Energy,
  Hourly;

Output:Variable,
  *,
  Zone Infiltration Sensible Heat Gain Energy,
  Hourly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Hourly;

OutputControl:Table:Style,
  Comma;

Output:Table:SummaryReports,
  AllSummary;
